\documentclass{article}
\usepackage[
    paperwidth=15in,
    paperheight=16in,
    margin=1in,
    landscape
]{geometry}

% Table packages
\usepackage{array}
\usepackage{booktabs}
\usepackage{colortbl}
\usepackage{xcolor}

% Fonts
\usepackage[T1]{fontenc}
\usepackage[utf8]{inputenc}
\usepackage{lmodern}

% Colors matching main document
\definecolor{highlight}{RGB}{255,255,0}
\definecolor{ucdgold}{RGB}{207,184,124}
\definecolor{ucdblue}{RGB}{0,40,85}

% DFMEAP column type from main document
\newcolumntype{W}[1]{>{\centering\arraybackslash}m{#1}}

\pagestyle{empty}

\begin{document}

\setlength{\tabcolsep}{8pt}
\renewcommand{\arraystretch}{1.6}

			\begin{table}[h]
			\centering
			\begin{tabular}{
				W{0.45in}
				W{0.9in}
				W{0.85in}
				W{1.0in}
				W{1.2in}
				W{1in}
				W{1.3in}
				W{1.2in}
				W{1.35in}
				W{0.85in}
				W{1.4in}
			}
			\toprule
			\textbf{Item \#} &
			\textbf{Subsystem / Component Description} &
			\textbf{Component Function} &
			\textbf{Potential Failure Mode} &
			\textbf{Potential Effect of Failure} &
			\textbf{Severity of Effect (1--10)} &
			\textbf{Potential Cause of Failure / Failure Mechanism} &
			\textbf{Occurrence: Prob.\ of Failure Cause (1--10)} &
			\textbf{Control (Ability to Detect \& Mitigate)} &
			\textbf{Detection (1--10)} &
			\textbf{Risk Assessment RPN = Sev $\times$ Occur $\times$ Detect} \\
			\midrule

			1a & Bellows Weld & Seal between bellows and housing & Stress failure / cracking & Leakage, inaccurate test results & 5 & Pressure exceeds weld limit & 4 & Inspect all welds before use & 6 & 120 \\
			1b & Bellows Weld & Seal between bellows and housing & Weld embrittlement & Leakage, weld breaks & 5 & Improper weld & 4 & Inspect all welds before use & 4 & 80 \\
			1c & Bellows & Allows sealing and axial movement & Burst & Damage to internals, leakage, inaccurate test results & 8 & Pressure exceeds bellows limit & 3 & Leakage or visible damage & 4 & 96 \\
			1d & Bellows & Allows sealing and axial movement & Fatigue failure & Damage to internals, leakage, inaccurate test results & 6 & Continual use leads to fatigue failure & 2 & Failure after a while; inspections will reveal fatigue & 6 & 72 \\
			2a & Housing Center & Holds valve assembly & Yield, stress failure & Damage to internals, lack of function & 8 & Stress concentration leads to failure & 5 & Leakage or visible damage & 5 & 200 \\

			\rowcolor{highlight}
			2b & Housing Outlet Thin Wall & Supports valve orifice & Deformation & Loss of function, inaccurate test results & 5 & Pressure differential forces orifice into wall & 5 & Inspection and analysis during operation & 9 & 225 \\

			\rowcolor{highlight}
			2c & Housing Outlet Channel & Restricted diameter channel from orifice & Deformation & Decreased function, minor damage & 6 & Decreased diameter results in large pressure differential & 6 & Disturbances or change in outlet flow & 8 & 288 \\

			\rowcolor{highlight}
			2d & Housing Center Weld & Holds valve assembly & Stress failure & Damage to internals, loss of function & 8 & Stress concentrations & 5 & Leakage or visible damage & 4 & 160 \\

			2e & Housing Inlet Cone & Restricts flow to orifice & Yield, stress failure & Disturbs flow & 2 & Pressure differential load & --- & --- & --- & 0 \\
			2f & Housing Center Walls & Space for orifice assembly & Yield, stress failure & Disturbs flow & 5 & Stress concentrations & --- & --- & --- & 0 \\
			3a & Valve Stem & Links actuator and orifice & Buckling & Decreased function, inaccurate test results & 3 & Axial load exceeds buckling limit & 2 & Inspection and analysis during operation & 9 & 54 \\
			3b & Valve Stem & Links actuator and orifice & Deformation & Decreased function, inaccurate test results & 3 & Lateral load exceeds factor of safety & 1 & Inspection and analysis during operation & 9 & 27 \\
			3c & Valve Stem & Links actuator and orifice & Fatigue failure & Decreased function, inaccurate test results & 3 & Repeated actuation & 3 & Inspection and analysis during operation; replace stem after extended repeated use & 7 & 63 \\

			\rowcolor{highlight}
			3d & Valve Orifice & Restricts gas flow & Deformation & Decreased function, inaccurate test & 5 & Decreased diameter results in large pressure differential & 5 & Disturbances or change in outlet flow & 6 & 150 \\

			3e & Orifice--Housing Thin Wall & Resistance to actuation & Resistance to actuation & Decreased function, inaccurate test results & 3 & Friction between components & 4 & Inspection and analysis during operation & 6 & 72 \\
			3f & Orifice--Housing Thin Wall & Resistance to actuation & Abrasive wear & Decreased function, inaccurate test results & 3 & Friction between components & 4 & Inspection and analysis during operation & 6 & 72 \\

			\rowcolor{highlight}
			4a & Actuator Radial Weld & Fixes actuator & Stress failure & Decreased function, inaccurate test, minor damage & 6 & Thermal cycling induces stress at weld toe & 4 & Inspect all welds before and during use & 5 & 120 \\

			4b & Actuator--Orifice Subassembly & Actuation and flow control & Heat transfer lag & Inaccurate test, heat transfer to fluid & 3 & Thermal mass difference between actuator and orifice delays response & 6 & Test temperature at base of actuator & 4 & 72 \\

			\bottomrule
			\end{tabular}
			\label{tab:RPN_full}
			\end{table}

\end{document}